Time,PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 1:Des Tot Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Heat Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Cool Mass Flow [kg/s],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Sens Cool Cap [W],PACKAGED ROOFTOP AIR CONDITIONER:DesPer 2:Des Tot Cool Cap [W]
00:10:00,4.330748E-02,7.716593E+02,5.683980E-02,5.643159E+02,1.165398E+03,2.836313E-01,7.378821E+03,4.330748E-02,0.000000E+00,0.000000E+00
00:20:00,4.330748E-02,7.761852E+02,5.388354E-02,5.265208E+02,1.110791E+03,2.839943E-01,7.385782E+03,4.330748E-02,0.000000E+00,0.000000E+00
00:30:00,4.330748E-02,7.807111E+02,5.107536E-02,4.903925E+02,1.058577E+03,2.842936E-01,7.391520E+03,4.330748E-02,0.000000E+00,0.000000E+00
00:40:00,4.330748E-02,7.852369E+02,4.839633E-02,4.557175E+02,1.008361E+03,2.845419E-01,7.396280E+03,4.330748E-02,0.000000E+00,0.000000E+00
00:50:00,4.330748E-02,7.897628E+02,4.696539E-02,4.350884E+02,9.793618E+02,2.847495E-01,7.400258E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:00:00,4.330748E-02,7.942886E+02,4.560203E-02,4.152200E+02,9.513692E+02,2.849242E-01,7.403603E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:10:00,4.330748E-02,7.973059E+02,4.431657E-02,3.977368E+02,9.261154E+02,2.851498E-01,7.407915E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:20:00,4.330748E-02,8.003231E+02,4.330748E-02,3.833637E+02,9.055084E+02,2.853521E-01,7.411784E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:30:00,4.330748E-02,8.033404E+02,4.330748E-02,3.803464E+02,9.024042E+02,2.855362E-01,7.415302E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:40:00,4.330748E-02,8.063576E+02,4.330748E-02,3.773292E+02,8.993000E+02,2.857047E-01,7.418523E+03,4.330748E-02,0.000000E+00,0.000000E+00
01:50:00,4.330748E-02,8.093748E+02,4.330748E-02,3.743119E+02,8.961959E+02,2.858596E-01,7.421482E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:00:00,4.330748E-02,8.123921E+02,4.330748E-02,3.712947E+02,8.930918E+02,2.860027E-01,7.424216E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:10:00,4.330748E-02,8.146550E+02,4.330748E-02,3.690318E+02,8.907642E+02,2.861329E-01,7.426702E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:20:00,4.330748E-02,8.169180E+02,4.330748E-02,3.667688E+02,8.884362E+02,2.862544E-01,7.429022E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:30:00,4.330748E-02,8.191809E+02,4.330748E-02,3.645059E+02,8.861082E+02,2.863661E-01,7.431156E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:40:00,4.330748E-02,8.214438E+02,4.330748E-02,3.622430E+02,8.837800E+02,2.864689E-01,7.433119E+03,4.330748E-02,0.000000E+00,0.000000E+00
02:50:00,4.330748E-02,8.237067E+02,4.330748E-02,3.599800E+02,8.814520E+02,2.865641E-01,7.434937E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:00:00,4.330748E-02,8.259697E+02,4.330748E-02,3.577171E+02,8.791238E+02,2.866527E-01,7.436629E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:10:00,4.330748E-02,8.282326E+02,4.330748E-02,3.554542E+02,8.767957E+02,2.867380E-01,7.438258E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:20:00,4.330748E-02,8.304955E+02,4.330748E-02,3.531912E+02,8.744676E+02,2.868178E-01,7.439782E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:30:00,4.330748E-02,8.327585E+02,4.330748E-02,3.509283E+02,8.721402E+02,2.868946E-01,7.441250E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:40:00,4.330748E-02,8.350214E+02,4.330748E-02,3.486654E+02,8.698121E+02,2.869692E-01,7.442675E+03,4.330748E-02,0.000000E+00,0.000000E+00
03:50:00,4.330748E-02,8.372843E+02,4.330748E-02,3.464025E+02,8.674841E+02,2.870414E-01,7.444052E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:00:00,4.330748E-02,8.395473E+02,4.330748E-02,3.441395E+02,8.651559E+02,2.871111E-01,7.445383E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:10:00,4.330748E-02,8.410559E+02,4.330748E-02,3.426309E+02,8.636038E+02,2.871785E-01,7.446671E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:20:00,4.330748E-02,8.425645E+02,4.330748E-02,3.411223E+02,8.620518E+02,2.872437E-01,7.447916E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:30:00,4.330748E-02,8.440731E+02,4.330748E-02,3.396137E+02,8.604997E+02,2.873068E-01,7.449122E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:40:00,4.330748E-02,8.455817E+02,4.330748E-02,3.381050E+02,8.589477E+02,2.873680E-01,7.450290E+03,4.330748E-02,0.000000E+00,0.000000E+00
04:50:00,4.330748E-02,8.470904E+02,4.330748E-02,3.365964E+02,8.573956E+02,2.874273E-01,7.451422E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:00:00,4.330748E-02,8.485990E+02,4.330748E-02,3.350878E+02,8.558442E+02,2.874848E-01,7.452520E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:10:00,4.330748E-02,8.470904E+02,4.330748E-02,3.365964E+02,8.573956E+02,2.875406E-01,7.453585E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:20:00,4.330748E-02,8.455817E+02,4.330748E-02,3.381050E+02,8.589477E+02,2.875947E-01,7.454619E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:30:00,4.330748E-02,8.440731E+02,4.330748E-02,3.396137E+02,8.604997E+02,2.876473E-01,7.455624E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:40:00,4.330748E-02,8.425645E+02,4.330748E-02,3.411223E+02,8.620518E+02,2.876985E-01,7.456601E+03,4.330748E-02,0.000000E+00,0.000000E+00
05:50:00,4.330748E-02,8.410559E+02,4.330748E-02,3.426309E+02,8.636038E+02,2.877482E-01,7.457550E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:00:00,4.330748E-02,8.395473E+02,4.330748E-02,3.441395E+02,8.651559E+02,2.877966E-01,7.458473E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:10:00,4.330748E-02,8.342671E+02,4.330748E-02,3.494197E+02,8.705881E+02,2.878436E-01,7.459372E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:20:00,4.330748E-02,8.289869E+02,4.330748E-02,3.546999E+02,8.760196E+02,2.878894E-01,7.460247E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:30:00,4.330748E-02,8.237067E+02,4.330748E-02,3.599800E+02,8.814520E+02,2.879340E-01,7.461098E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:40:00,4.330748E-02,8.184266E+02,4.330748E-02,3.652602E+02,8.868841E+02,2.879775E-01,7.461928E+03,4.330748E-02,0.000000E+00,0.000000E+00
06:50:00,4.330748E-02,8.131464E+02,4.330748E-02,3.705404E+02,8.923157E+02,2.880198E-01,7.462737E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:00:00,4.330748E-02,8.078662E+02,4.330748E-02,3.758206E+02,8.977479E+02,2.880611E-01,7.463525E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:10:00,4.330748E-02,7.950430E+02,4.851243E-02,4.472187E+02,1.011377E+03,2.804465E-01,7.318111E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:20:00,4.330748E-02,7.822197E+02,5.323709E-02,5.132105E+02,1.113196E+03,2.768985E-01,7.250331E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:30:00,4.330748E-02,7.693964E+02,5.810830E-02,5.808514E+02,1.216221E+03,2.732214E-01,7.180094E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:40:00,4.330748E-02,7.565731E+02,8.097376E-02,8.509823E+02,1.641888E+03,2.592068E-01,6.912449E+03,4.330748E-02,0.000000E+00,0.000000E+00
07:50:00,4.330748E-02,7.437499E+02,8.626192E-02,9.233049E+02,1.721524E+03,2.552877E-01,6.837567E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:00:00,4.330748E-02,7.309266E+02,9.330218E-02,1.015348E+03,1.846988E+03,2.513095E-01,6.761584E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:10:00,4.330748E-02,7.165947E+02,8.427058E-02,9.280536E+02,1.710996E+03,2.582624E-01,6.894341E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:20:00,4.330748E-02,7.022628E+02,8.262204E-02,9.238417E+02,1.697883E+03,2.612954E-01,6.952274E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:30:00,4.330748E-02,6.879309E+02,8.098318E-02,9.197354E+02,1.683914E+03,2.645359E-01,7.014164E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:40:00,4.330748E-02,6.735990E+02,6.154720E-02,7.153512E+02,1.361346E+03,2.781773E-01,7.274672E+03,4.330748E-02,0.000000E+00,0.000000E+00
08:50:00,4.330748E-02,6.592671E+02,5.989814E-02,7.111285E+02,1.346383E+03,2.817740E-01,7.343404E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:00:00,4.330748E-02,6.449352E+02,5.822307E-02,7.066103E+02,1.330768E+03,2.854696E-01,7.413997E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:10:00,4.330748E-02,6.321120E+02,6.145233E-02,7.557756E+02,1.399244E+03,2.859225E-01,7.422662E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:20:00,4.330748E-02,6.192887E+02,6.479035E-02,8.061643E+02,1.468605E+03,2.862559E-01,7.429036E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:30:00,4.330748E-02,6.064654E+02,6.818506E-02,8.571909E+02,1.537851E+03,2.865341E-01,7.434354E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:40:00,4.330748E-02,5.936421E+02,7.162053E-02,9.086761E+02,1.606655E+03,2.867684E-01,7.438832E+03,4.330748E-02,0.000000E+00,0.000000E+00
09:50:00,4.330748E-02,5.808189E+02,7.508665E-02,9.605063E+02,1.674825E+03,2.869686E-01,7.442659E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:00:00,4.330748E-02,5.679956E+02,7.858372E-02,1.012685E+03,1.742370E+03,2.871432E-01,7.445993E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:10:00,4.330748E-02,5.566809E+02,8.208693E-02,1.063424E+03,1.807361E+03,2.872966E-01,7.448925E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:20:00,4.330748E-02,5.453663E+02,8.557922E-02,1.114040E+03,1.871155E+03,2.874302E-01,7.451477E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:30:00,4.330748E-02,5.340516E+02,8.904637E-02,1.164373E+03,1.933610E+03,2.875470E-01,7.453708E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:40:00,4.330748E-02,5.227370E+02,9.247830E-02,1.214309E+03,1.994652E+03,2.876502E-01,7.455679E+03,4.330748E-02,0.000000E+00,0.000000E+00
10:50:00,4.330748E-02,5.114223E+02,9.587590E-02,1.263860E+03,2.054386E+03,2.877418E-01,7.457428E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:00:00,4.330748E-02,5.001077E+02,9.922590E-02,1.312874E+03,2.112684E+03,2.878237E-01,7.458993E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:10:00,4.330748E-02,4.925646E+02,1.024945E-01,1.357201E+03,2.165241E+03,2.878974E-01,7.460399E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:20:00,4.330748E-02,4.850215E+02,1.056830E-01,1.400627E+03,2.216119E+03,2.879662E-01,7.461713E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:30:00,4.330748E-02,4.774784E+02,1.087928E-01,1.443167E+03,2.265440E+03,2.880309E-01,7.462949E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:40:00,4.330748E-02,4.699353E+02,1.118241E-01,1.484824E+03,2.313271E+03,2.880917E-01,7.464109E+03,4.330748E-02,0.000000E+00,0.000000E+00
11:50:00,4.330748E-02,4.623922E+02,1.147700E-01,1.525521E+03,2.359562E+03,2.881488E-01,7.465201E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:00:00,4.330748E-02,4.548491E+02,1.176235E-01,1.565176E+03,2.404256E+03,2.882027E-01,7.466230E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:10:00,4.330748E-02,4.488146E+02,1.204257E-01,1.602746E+03,2.446505E+03,2.882537E-01,7.467204E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:20:00,4.330748E-02,4.427801E+02,1.231771E-01,1.639743E+03,2.489904E+03,2.883020E-01,7.468127E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:30:00,4.330748E-02,4.367456E+02,1.258682E-01,1.676058E+03,2.530971E+03,2.883480E-01,7.469003E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:40:00,4.330748E-02,4.307111E+02,1.284920E-01,1.711618E+03,2.570182E+03,2.883917E-01,7.469838E+03,4.330748E-02,0.000000E+00,0.000000E+00
12:50:00,4.330748E-02,4.246766E+02,1.310469E-01,1.746401E+03,2.608417E+03,2.884334E-01,7.470635E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:00:00,4.330748E-02,4.186422E+02,1.335285E-01,1.780358E+03,2.645615E+03,2.884733E-01,7.471396E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:10:00,4.330748E-02,4.148706E+02,1.359199E-01,1.811039E+03,2.679235E+03,2.885114E-01,7.472125E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:20:00,4.330748E-02,4.110991E+02,1.382165E-01,1.840654E+03,2.711594E+03,2.885481E-01,7.472825E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:30:00,4.330748E-02,4.073275E+02,1.404281E-01,1.869314E+03,2.742865E+03,2.885833E-01,7.473497E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:40:00,4.330748E-02,4.035560E+02,1.425688E-01,1.897177E+03,2.773238E+03,2.886172E-01,7.474144E+03,4.330748E-02,0.000000E+00,0.000000E+00
13:50:00,4.330748E-02,3.997844E+02,1.446534E-01,1.924408E+03,2.802904E+03,2.886498E-01,7.474768E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:00:00,4.330748E-02,3.960129E+02,1.467198E-01,1.951433E+03,2.832971E+03,2.886813E-01,7.475369E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:10:00,4.330748E-02,3.960129E+02,1.487038E-01,1.973752E+03,2.858531E+03,2.887117E-01,7.475950E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:20:00,4.330748E-02,3.960129E+02,1.506293E-01,1.995410E+03,2.882213E+03,2.887412E-01,7.476512E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:30:00,4.330748E-02,3.960129E+02,1.524941E-01,2.016386E+03,2.905191E+03,2.887697E-01,7.477056E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:40:00,4.330748E-02,3.960129E+02,1.542922E-01,2.036609E+03,2.927368E+03,2.887973E-01,7.477583E+03,4.330748E-02,0.000000E+00,0.000000E+00
14:50:00,4.330748E-02,3.960129E+02,1.560075E-01,2.055901E+03,2.948485E+03,2.888240E-01,7.478095E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:00:00,4.330748E-02,3.960129E+02,1.575986E-01,2.073796E+03,2.967929E+03,2.888500E-01,7.478591E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:10:00,4.330748E-02,4.005387E+02,1.590742E-01,2.085874E+03,2.981194E+03,2.888753E-01,7.479073E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:20:00,4.330748E-02,4.050646E+02,1.603982E-01,2.096248E+03,2.992509E+03,2.888998E-01,7.479541E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:30:00,4.330748E-02,4.095904E+02,1.615536E-01,2.104724E+03,3.001700E+03,2.889237E-01,7.479997E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:40:00,4.330748E-02,4.141163E+02,1.625182E-01,2.111054E+03,3.008467E+03,2.889469E-01,7.480441E+03,4.330748E-02,0.000000E+00,0.000000E+00
15:50:00,4.330748E-02,4.186422E+02,1.632757E-01,2.115054E+03,3.012573E+03,2.889695E-01,7.480873E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:00:00,4.330748E-02,4.231680E+02,1.638117E-01,2.116560E+03,3.013803E+03,2.889915E-01,7.481293E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:10:00,4.330748E-02,4.292025E+02,1.641788E-01,2.114657E+03,3.011365E+03,2.890130E-01,7.481704E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:20:00,4.330748E-02,4.352370E+02,1.643095E-01,2.110094E+03,3.005873E+03,2.890340E-01,7.482103E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:30:00,4.330748E-02,4.412715E+02,1.642320E-01,2.103188E+03,2.997811E+03,2.890544E-01,7.482494E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:40:00,4.330748E-02,4.473060E+02,1.661083E-01,2.118269E+03,3.017850E+03,2.875690E-01,7.454127E+03,4.330748E-02,0.000000E+00,0.000000E+00
16:50:00,4.330748E-02,4.533404E+02,1.678742E-01,2.132111E+03,3.054027E+03,2.860404E-01,7.424931E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:00:00,4.330748E-02,4.593749E+02,1.696005E-01,2.145511E+03,3.089558E+03,2.844848E-01,7.395215E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:10:00,4.330748E-02,4.669180E+02,1.725390E-01,2.171044E+03,3.142243E+03,2.822036E-01,7.351639E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:20:00,4.330748E-02,4.744611E+02,1.757774E-01,2.199949E+03,3.194695E+03,2.797893E-01,7.305512E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:30:00,4.330748E-02,4.820042E+02,1.792851E-01,2.231884E+03,3.247899E+03,2.772812E-01,7.257593E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:40:00,4.330748E-02,4.895473E+02,2.083822E-01,2.551767E+03,3.684991E+03,2.601906E-01,6.931205E+03,4.330748E-02,0.000000E+00,0.000000E+00
17:50:00,4.330748E-02,4.970904E+02,2.124569E-01,2.590057E+03,3.728053E+03,2.575143E-01,6.880046E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:00:00,4.330748E-02,5.046335E+02,2.167499E-01,2.630813E+03,3.810549E+03,2.548092E-01,6.828366E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:10:00,4.330748E-02,5.159482E+02,2.223851E-01,2.682897E+03,3.928854E+03,2.513470E-01,6.762232E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:20:00,4.330748E-02,5.272628E+02,2.279005E-01,2.733639E+03,4.046313E+03,2.479292E-01,6.696948E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:30:00,4.330748E-02,5.385775E+02,2.332531E-01,2.782552E+03,4.153561E+03,2.445306E-01,6.632030E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:40:00,4.330748E-02,5.498921E+02,2.108303E-01,2.518936E+03,3.797083E+03,2.571536E-01,6.873031E+03,4.330748E-02,0.000000E+00,0.000000E+00
18:50:00,4.330748E-02,5.612068E+02,2.132564E-01,2.534937E+03,3.843236E+03,2.553458E-01,6.838512E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:00:00,4.330748E-02,5.725214E+02,2.151193E-01,2.544584E+03,3.877290E+03,2.535403E-01,6.804012E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:10:00,4.330748E-02,5.808189E+02,2.139795E-01,2.523464E+03,3.862376E+03,2.531685E-01,6.796887E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:20:00,4.330748E-02,5.891163E+02,2.119675E-01,2.492525E+03,3.832677E+03,2.528411E-01,6.790613E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:30:00,4.330748E-02,5.974137E+02,2.090134E-01,2.450982E+03,3.788459E+03,2.525469E-01,6.784978E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:40:00,4.330748E-02,6.057111E+02,2.050694E-01,2.398301E+03,3.729464E+03,2.522819E-01,6.779905E+03,4.330748E-02,0.000000E+00,0.000000E+00
19:50:00,4.330748E-02,6.140085E+02,2.005219E-01,2.338830E+03,3.661723E+03,2.520414E-01,6.775303E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:00:00,4.330748E-02,6.223059E+02,1.955893E-01,2.275026E+03,3.587386E+03,2.518213E-01,6.771091E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:10:00,4.330748E-02,6.290947E+02,1.880243E-01,2.183111E+03,3.465426E+03,2.530092E-01,6.793767E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:20:00,4.330748E-02,6.358835E+02,1.805668E-01,2.092407E+03,3.338814E+03,2.542334E-01,6.817134E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:30:00,4.330748E-02,6.426723E+02,1.733698E-01,2.004635E+03,3.216469E+03,2.554860E-01,6.841049E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:40:00,4.330748E-02,6.494611E+02,1.666460E-01,1.922186E+03,3.103302E+03,2.567616E-01,6.865406E+03,4.330748E-02,0.000000E+00,0.000000E+00
20:50:00,4.330748E-02,6.562499E+02,1.601004E-01,1.841738E+03,2.991571E+03,2.580571E-01,6.890148E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:00:00,4.330748E-02,6.630387E+02,1.536381E-01,1.762224E+03,2.882851E+03,2.593701E-01,6.915227E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:10:00,4.330748E-02,6.698275E+02,1.496344E-01,1.710375E+03,2.818217E+03,2.593079E-01,6.914052E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:20:00,4.330748E-02,6.766163E+02,1.456937E-01,1.659235E+03,2.754581E+03,2.592400E-01,6.912770E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:30:00,4.330748E-02,6.834050E+02,1.418118E-01,1.608757E+03,2.691722E+03,2.591688E-01,6.911424E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:40:00,4.330748E-02,6.901938E+02,1.379939E-01,1.558998E+03,2.629625E+03,2.590974E-01,6.910071E+03,4.330748E-02,0.000000E+00,0.000000E+00
21:50:00,4.330748E-02,6.969826E+02,1.342389E-01,1.509951E+03,2.568185E+03,2.590270E-01,6.908735E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:00:00,4.330748E-02,7.037714E+02,1.305667E-01,1.461840E+03,2.507685E+03,2.589579E-01,6.907422E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:10:00,4.330748E-02,7.090516E+02,1.248859E-01,1.392637E+03,2.409628E+03,2.603929E-01,6.934824E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:20:00,4.330748E-02,7.143318E+02,1.192859E-01,1.324343E+03,2.304614E+03,2.618694E-01,6.963021E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:30:00,4.330748E-02,7.196119E+02,1.137875E-01,1.257194E+03,2.200039E+03,2.633759E-01,6.991793E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:40:00,4.330748E-02,7.248921E+02,1.083950E-01,1.191236E+03,2.099809E+03,2.649065E-01,7.021029E+03,4.330748E-02,0.000000E+00,0.000000E+00
22:50:00,4.330748E-02,7.301723E+02,1.031117E-01,1.126505E+03,2.003254E+03,2.664574E-01,7.050657E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:00:00,4.330748E-02,7.354524E+02,9.793780E-02,1.063006E+03,1.909623E+03,2.680262E-01,7.080630E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:10:00,4.330748E-02,7.407326E+02,9.168299E-02,9.873418E+02,1.797050E+03,2.703134E-01,7.124326E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:20:00,4.330748E-02,7.460128E+02,8.536676E-02,9.109861E+02,1.680505E+03,2.727277E-01,7.170453E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:30:00,4.330748E-02,7.512930E+02,7.902856E-02,8.343822E+02,1.564038E+03,2.752313E-01,7.218290E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:40:00,4.330748E-02,7.565731E+02,7.268110E-02,7.576729E+02,1.449251E+03,2.778111E-01,7.267583E+03,4.330748E-02,0.000000E+00,0.000000E+00
23:50:00,4.330748E-02,7.618533E+02,6.634716E-02,6.811148E+02,1.335826E+03,2.804568E-01,7.318135E+03,4.330748E-02,0.000000E+00,0.000000E+00
24:00:00,4.330748E-02,7.671335E+02,6.000082E-02,6.044151E+02,1.222745E+03,2.831600E-01,7.369787E+03,4.330748E-02,0.000000E+00,0.000000E+00
Coinc Peak   ,2.890544E-01,2.332531E-01,7.482797E+03,2.782552E+03
NonCoinc Peak,2.890703E-01,2.332531E-01,7.482797E+03,2.782552E+03
