Time,FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Latent Heat Load [W],FIRST_FLOOR_ZONE::Des Latent Cool Load [W],FIRST_FLOOR_ZONE::Des Latent Heat Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Latent Cool Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Heat Load No DOAS [W],FIRST_FLOOR_ZONE::Des Sens Cool Load No DOAS [W],FIRST_FLOOR_ZONE::Des Latent Heat Load No DOAS [W],FIRST_FLOOR_ZONE::Des Latent Cool Load No DOAS [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Latent Heat Load [W],SECOND_FLOOR_ZONE::Des Latent Cool Load [W],SECOND_FLOOR_ZONE::Des Latent Heat Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Latent Cool Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Heat Load No DOAS [W],SECOND_FLOOR_ZONE::Des Sens Cool Load No DOAS [W],SECOND_FLOOR_ZONE::Des Latent Heat Load No DOAS [W],SECOND_FLOOR_ZONE::Des Latent Cool Load No DOAS [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,2.062832E+03,2.833581E+02,1.064526E-01,2.776521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099602E+01,4.303004E+01,2.399889E+01,5.706302E+01,2.334289E+03,2.210667E+02,1.204524E-01,2.166070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.225520E+01,2.399934E+01,5.602609E+01
00:20:00,2.066174E+03,2.713138E+02,1.066237E-01,2.658513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099590E+01,4.289670E+01,2.399894E+01,5.696184E+01,2.336602E+03,2.068740E+02,1.205718E-01,2.027012E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.226543E+01,2.399937E+01,5.631326E+01
00:30:00,2.068865E+03,2.599845E+02,1.067613E-01,2.547511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099583E+01,4.280400E+01,2.399898E+01,5.689871E+01,2.338574E+03,1.932807E+02,1.206736E-01,1.893825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.227424E+01,2.399939E+01,5.660436E+01
00:40:00,2.071036E+03,2.492640E+02,1.068724E-01,2.442475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099577E+01,4.273905E+01,2.399902E+01,5.686815E+01,2.340269E+03,1.802244E+02,1.207611E-01,1.765901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.228187E+01,2.399942E+01,5.689945E+01
00:50:00,2.072796E+03,2.389902E+02,1.069626E-01,2.341815E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099573E+01,4.269396E+01,2.399906E+01,5.686558E+01,2.341740E+03,1.676078E+02,1.208370E-01,1.642284E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.228849E+01,2.399944E+01,5.719873E+01
01:00:00,2.074230E+03,2.292655E+02,1.070362E-01,2.246516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099571E+01,4.266332E+01,2.399909E+01,5.688715E+01,2.343023E+03,1.555089E+02,1.209032E-01,1.523731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.229425E+01,2.399947E+01,5.750248E+01
01:10:00,2.076475E+03,2.209585E+02,1.071517E-01,2.165108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099569E+01,4.264310E+01,2.399912E+01,5.692963E+01,2.344281E+03,1.441014E+02,1.209681E-01,1.411952E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.229931E+01,2.399950E+01,5.781094E+01
01:20:00,2.078493E+03,2.130892E+02,1.072557E-01,2.087992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099567E+01,4.263029E+01,2.399914E+01,5.698906E+01,2.345403E+03,1.331814E+02,1.210260E-01,1.304951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.230378E+01,2.399953E+01,5.812289E+01
01:30:00,2.080335E+03,2.056199E+02,1.073505E-01,2.014797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.262266E+01,2.399917E+01,5.706243E+01,2.346418E+03,1.227217E+02,1.210785E-01,1.202461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.230774E+01,2.399955E+01,5.843771E+01
01:40:00,2.082025E+03,1.985236E+02,1.074377E-01,1.945257E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.261862E+01,2.399919E+01,5.714769E+01,2.347342E+03,1.127000E+02,1.211261E-01,1.104262E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.231128E+01,2.399958E+01,5.875537E+01
01:50:00,2.083586E+03,1.917800E+02,1.075181E-01,1.879175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.261706E+01,2.399921E+01,5.724331E+01,2.348185E+03,1.030941E+02,1.211696E-01,1.010139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.231445E+01,2.399961E+01,5.907621E+01
02:00:00,2.085034E+03,1.853700E+02,1.075928E-01,1.816361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.261718E+01,2.399922E+01,5.734810E+01,2.348955E+03,9.388545E+01,1.212094E-01,9.199080E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.231732E+01,2.399964E+01,5.940064E+01
02:10:00,2.086360E+03,1.792143E+02,1.076612E-01,1.756041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.261844E+01,2.399924E+01,5.746101E+01,2.349648E+03,8.498045E+01,1.212452E-01,8.326528E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.231991E+01,2.399967E+01,5.972904E+01
02:20:00,2.087606E+03,1.732984E+02,1.077254E-01,1.698070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.262036E+01,2.399926E+01,5.758050E+01,2.350286E+03,7.636864E+01,1.212781E-01,7.482707E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232223E+01,2.399970E+01,6.006093E+01
02:30:00,2.088760E+03,1.676112E+02,1.077849E-01,1.642342E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.262275E+01,2.399927E+01,5.770539E+01,2.350865E+03,6.803674E+01,1.213079E-01,6.666317E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232434E+01,2.399973E+01,6.039606E+01
02:40:00,2.089830E+03,1.621422E+02,1.078402E-01,1.588750E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.262539E+01,2.399928E+01,5.783492E+01,2.351388E+03,5.997752E+01,1.213349E-01,5.876648E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232624E+01,2.399976E+01,6.073452E+01
02:50:00,2.090830E+03,1.568834E+02,1.078917E-01,1.537220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.262814E+01,2.399930E+01,5.796857E+01,2.351864E+03,5.218637E+01,1.213595E-01,5.113250E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232796E+01,2.399979E+01,6.107659E+01
03:00:00,2.091768E+03,1.518270E+02,1.079402E-01,1.487673E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.263093E+01,2.399931E+01,5.810590E+01,2.352299E+03,4.465773E+01,1.213820E-01,4.375577E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232953E+01,2.399982E+01,6.142253E+01
03:10:00,2.092678E+03,1.469018E+02,1.079871E-01,1.439411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.263372E+01,2.399932E+01,5.824653E+01,2.352712E+03,3.730896E+01,1.214033E-01,3.655532E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233096E+01,2.399986E+01,6.177261E+01
03:20:00,2.093535E+03,1.421018E+02,1.080313E-01,1.392376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.263650E+01,2.399934E+01,5.839014E+01,2.353092E+03,3.013460E+01,1.214229E-01,2.952579E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233230E+01,2.399989E+01,6.212706E+01
03:30:00,2.094366E+03,1.374222E+02,1.080742E-01,1.346522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.263926E+01,2.399935E+01,5.853642E+01,2.353453E+03,2.312892E+01,1.214415E-01,2.266159E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233355E+01,2.399993E+01,6.248610E+01
03:40:00,2.095176E+03,1.328584E+02,1.081160E-01,1.301803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.264196E+01,2.399936E+01,5.868511E+01,2.353800E+03,1.634496E+01,1.214594E-01,1.601467E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233472E+01,2.399996E+01,6.284991E+01
03:50:00,2.095962E+03,1.284073E+02,1.081566E-01,1.258188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099564E+01,4.264462E+01,2.399937E+01,5.883595E+01,2.354132E+03,1.076977E+01,1.214765E-01,1.055212E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233584E+01,2.399967E+01,6.321919E+01
04:00:00,2.096725E+03,1.240656E+02,1.081959E-01,1.215644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.264721E+01,2.399939E+01,5.898874E+01,2.354450E+03,6.374885E+00,1.214929E-01,6.246036E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233689E+01,2.399323E+01,6.360227E+01
04:10:00,2.097465E+03,1.198975E+02,1.082341E-01,1.174802E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.264974E+01,2.399940E+01,5.914327E+01,2.354754E+03,3.132710E+00,1.215087E-01,3.069384E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233790E+01,2.397980E+01,6.399471E+01
04:20:00,2.098184E+03,1.159012E+02,1.082712E-01,1.135643E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.265220E+01,2.399941E+01,5.929860E+01,2.355047E+03,1.016436E+00,1.215238E-01,9.958870E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233885E+01,2.396221E+01,6.438395E+01
04:30:00,2.098882E+03,1.120766E+02,1.083072E-01,1.098167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.265459E+01,2.399942E+01,5.945410E+01,2.355327E+03,0.000000E+00,1.215382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233977E+01,2.394301E+01,6.476106E+01
04:40:00,2.099560E+03,1.090974E+02,1.083423E-01,1.068974E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.265692E+01,2.399943E+01,5.960947E+01,2.355597E+03,0.000000E+00,1.215522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234064E+01,2.392336E+01,6.512309E+01
04:50:00,2.100220E+03,1.075376E+02,1.083763E-01,1.053690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.265919E+01,2.399941E+01,5.975678E+01,2.355856E+03,0.000000E+00,1.215655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234148E+01,2.390638E+01,6.545891E+01
05:00:00,2.100862E+03,1.080380E+02,1.084094E-01,1.058593E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.266140E+01,2.399938E+01,5.988449E+01,2.356106E+03,0.000000E+00,1.215784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234229E+01,2.389594E+01,6.575417E+01
05:10:00,2.101486E+03,1.115029E+02,1.084416E-01,1.092546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.266354E+01,2.399934E+01,5.997989E+01,2.356347E+03,0.000000E+00,1.215908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234306E+01,2.389449E+01,6.599962E+01
05:20:00,2.102094E+03,1.176152E+02,1.084730E-01,1.152439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.266563E+01,2.399926E+01,6.002677E+01,2.356578E+03,0.000000E+00,1.216028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234381E+01,2.390521E+01,6.618303E+01
05:30:00,2.102686E+03,1.260720E+02,1.085035E-01,1.235307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.266767E+01,2.399920E+01,6.002297E+01,2.356802E+03,0.000000E+00,1.216143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234452E+01,2.392529E+01,6.631598E+01
05:40:00,2.103262E+03,1.358883E+02,1.085333E-01,1.331498E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.266964E+01,2.399915E+01,5.997595E+01,2.357018E+03,0.000000E+00,1.216255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234522E+01,2.394991E+01,6.641830E+01
05:50:00,2.103824E+03,1.463875E+02,1.085623E-01,1.434381E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267157E+01,2.399911E+01,5.989628E+01,2.357227E+03,3.382184E-01,1.216363E-01,3.321879E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234588E+01,2.397563E+01,6.650437E+01
06:00:00,2.104372E+03,1.564440E+02,1.085906E-01,1.532927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267344E+01,2.399907E+01,5.979191E+01,2.357429E+03,4.835782E+00,1.216467E-01,4.738803E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234653E+01,2.399998E+01,6.657943E+01
06:10:00,2.104907E+03,1.651024E+02,1.086181E-01,1.617775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267527E+01,2.399905E+01,5.967264E+01,2.357624E+03,8.910899E+00,1.216567E-01,8.731583E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234715E+01,2.399981E+01,6.667286E+01
06:20:00,2.105428E+03,1.723198E+02,1.086450E-01,1.688501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267705E+01,2.399903E+01,5.954364E+01,2.357813E+03,1.479355E+01,1.216665E-01,1.449536E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234775E+01,2.399983E+01,6.672302E+01
06:30:00,2.105936E+03,1.781810E+02,1.086713E-01,1.745937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267879E+01,2.399902E+01,5.941082E+01,2.357996E+03,2.161603E+01,1.216759E-01,2.118004E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234833E+01,2.399975E+01,6.673090E+01
06:40:00,2.106432E+03,1.827697E+02,1.086969E-01,1.790904E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268048E+01,2.399902E+01,5.927948E+01,2.358173E+03,2.925108E+01,1.216851E-01,2.866090E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234889E+01,2.399971E+01,6.670470E+01
06:50:00,2.106917E+03,1.860452E+02,1.087219E-01,1.822996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268213E+01,2.399923E+01,5.912340E+01,2.358345E+03,3.727388E+01,1.216940E-01,3.652085E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234944E+01,2.399974E+01,6.663618E+01
07:00:00,2.107389E+03,1.884553E+02,1.087463E-01,1.846600E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268375E+01,2.399945E+01,5.902220E+01,2.358512E+03,4.210977E+01,1.217026E-01,4.125913E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234996E+01,2.399978E+01,6.656724E+01
07:10:00,1.995806E+03,2.953683E+02,1.029883E-01,2.894267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268532E+01,2.399861E+01,5.886060E+01,2.352045E+03,5.546513E+01,1.213689E-01,5.434487E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235047E+01,2.399968E+01,6.643997E+01
07:20:00,1.948532E+03,3.372905E+02,1.005499E-01,3.305107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099695E+01,4.318880E+01,2.399825E+01,5.853949E+01,2.344292E+03,6.996134E+01,1.209689E-01,6.854871E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099537E+01,4.233151E+01,2.399955E+01,6.616651E+01
07:30:00,1.900191E+03,3.805172E+02,9.805612E-02,3.728690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099650E+01,4.357742E+01,2.399878E+01,5.837778E+01,2.335611E+03,8.636187E+01,1.205210E-01,8.461855E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099538E+01,4.230168E+01,2.399949E+01,6.579106E+01
07:40:00,1.692379E+03,5.834021E+02,8.733291E-02,5.716992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099663E+01,4.376292E+01,2.399777E+01,5.793424E+01,2.326143E+03,1.048457E+02,1.200325E-01,1.027298E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099538E+01,4.227099E+01,2.399944E+01,6.536666E+01
07:50:00,1.641718E+03,6.303200E+02,8.472089E-02,6.176832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099838E+01,4.336987E+01,2.399773E+01,5.637131E+01,2.316001E+03,1.256202E+02,1.195092E-01,1.230857E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099537E+01,4.224412E+01,2.399939E+01,6.490272E+01
08:00:00,1.590756E+03,6.793863E+02,8.209199E-02,6.657639E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099671E+01,4.320849E+01,2.399894E+01,5.585432E+01,2.305271E+03,1.485558E+02,1.189556E-01,1.455594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099536E+01,4.222176E+01,2.399934E+01,6.440245E+01
08:10:00,1.696527E+03,5.870523E+02,8.755085E-02,5.752813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099652E+01,4.327720E+01,2.399936E+01,5.600921E+01,2.307275E+03,1.607485E+02,1.190591E-01,1.575064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099535E+01,4.220309E+01,2.399948E+01,6.391783E+01
08:20:00,1.739447E+03,5.604954E+02,8.976496E-02,5.492509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099606E+01,4.323073E+01,2.399957E+01,5.599457E+01,2.311391E+03,1.726845E+02,1.192714E-01,1.692016E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.220697E+01,2.399954E+01,6.351810E+01
08:30:00,1.784132E+03,5.339528E+02,9.207043E-02,5.232383E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099598E+01,4.309668E+01,2.399955E+01,5.594684E+01,2.316954E+03,1.846885E+02,1.195583E-01,1.809633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099526E+01,4.222402E+01,2.399952E+01,6.305688E+01
08:40:00,1.988853E+03,3.493956E+02,1.026344E-01,3.423645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099591E+01,4.295697E+01,2.399954E+01,5.587831E+01,2.323722E+03,1.967981E+02,1.199074E-01,1.928285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099526E+01,4.224365E+01,2.399949E+01,6.257252E+01
08:50:00,2.036868E+03,3.226304E+02,1.051100E-01,3.161255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099583E+01,4.285110E+01,2.399953E+01,5.578896E+01,2.331510E+03,2.089427E+02,1.203092E-01,2.047279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.226082E+01,2.399947E+01,6.206888E+01
09:00:00,2.085526E+03,2.956845E+02,1.076201E-01,2.897188E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099577E+01,4.278229E+01,2.399951E+01,5.568044E+01,2.340163E+03,2.210276E+02,1.207556E-01,2.165688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.227462E+01,2.399944E+01,6.155093E+01
09:10:00,2.089778E+03,3.066899E+02,1.078388E-01,3.005015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099573E+01,4.274015E+01,2.399950E+01,5.555455E+01,2.342947E+03,2.386814E+02,1.208992E-01,2.338666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.228569E+01,2.399943E+01,6.102457E+01
09:20:00,2.092796E+03,3.184436E+02,1.079942E-01,3.120185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099570E+01,4.271429E+01,2.399949E+01,5.541365E+01,2.345105E+03,2.565505E+02,1.210106E-01,2.513759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099528E+01,4.229480E+01,2.399941E+01,6.049680E+01
09:30:00,2.095301E+03,3.307343E+02,1.081231E-01,3.240616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099568E+01,4.269803E+01,2.399948E+01,5.525893E+01,2.346918E+03,2.743858E+02,1.211041E-01,2.688519E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.230251E+01,2.399940E+01,5.997266E+01
09:40:00,2.097394E+03,3.435495E+02,1.082309E-01,3.366186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099567E+01,4.268777E+01,2.399947E+01,5.509145E+01,2.348461E+03,2.920584E+02,1.211838E-01,2.861685E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.230911E+01,2.399939E+01,5.945621E+01
09:50:00,2.099172E+03,3.568956E+02,1.083226E-01,3.496959E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.268157E+01,2.399946E+01,5.491266E+01,2.349789E+03,3.094721E+02,1.212524E-01,3.032315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.231479E+01,2.399938E+01,5.895103E+01
10:00:00,2.100716E+03,3.708246E+02,1.084021E-01,3.633443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099566E+01,4.267822E+01,2.399945E+01,5.472403E+01,2.350953E+03,3.265776E+02,1.213124E-01,3.199924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.231971E+01,2.399937E+01,5.846010E+01
10:10:00,2.102069E+03,3.851772E+02,1.084718E-01,3.774077E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267686E+01,2.399944E+01,5.452725E+01,2.351981E+03,3.433141E+02,1.213655E-01,3.363917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099529E+01,4.232397E+01,2.399937E+01,5.798632E+01
10:20:00,2.103246E+03,3.998329E+02,1.085326E-01,3.917683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267685E+01,2.399943E+01,5.432591E+01,2.352875E+03,3.596504E+02,1.214116E-01,3.523988E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.232768E+01,2.399937E+01,5.753310E+01
10:30:00,2.104280E+03,4.146651E+02,1.085858E-01,4.063016E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267766E+01,2.399943E+01,5.412235E+01,2.353653E+03,3.755874E+02,1.214518E-01,3.680147E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233088E+01,2.399937E+01,5.710177E+01
10:40:00,2.105198E+03,4.295472E+02,1.086332E-01,4.208839E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.267895E+01,2.399942E+01,5.391839E+01,2.354334E+03,3.911618E+02,1.214870E-01,3.832752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233363E+01,2.399937E+01,5.669241E+01
10:50:00,2.106020E+03,4.444046E+02,1.086756E-01,4.354419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268052E+01,2.399942E+01,5.371569E+01,2.354933E+03,4.064565E+02,1.215179E-01,3.982615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233601E+01,2.399937E+01,5.630446E+01
11:00:00,2.106762E+03,4.590494E+02,1.087139E-01,4.497916E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268226E+01,2.399942E+01,5.351561E+01,2.355461E+03,4.215414E+02,1.215451E-01,4.130423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233809E+01,2.399937E+01,5.593681E+01
11:10:00,2.107436E+03,4.733275E+02,1.087487E-01,4.637819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268409E+01,2.399942E+01,5.332007E+01,2.355928E+03,4.362705E+02,1.215692E-01,4.274745E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.233993E+01,2.399937E+01,5.558948E+01
11:20:00,2.108072E+03,4.871975E+02,1.087815E-01,4.773723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268595E+01,2.399942E+01,5.313208E+01,2.356359E+03,4.506969E+02,1.215914E-01,4.416100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234159E+01,2.399937E+01,5.526445E+01
11:30:00,2.108675E+03,5.006408E+02,1.088126E-01,4.905446E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268781E+01,2.399942E+01,5.295235E+01,2.356759E+03,4.648518E+02,1.216121E-01,4.554794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234309E+01,2.399938E+01,5.496093E+01
11:40:00,2.109246E+03,5.136538E+02,1.088421E-01,5.032953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.268963E+01,2.399942E+01,5.278076E+01,2.357130E+03,4.787405E+02,1.216313E-01,4.690881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234445E+01,2.399938E+01,5.467718E+01
11:50:00,2.109787E+03,5.262189E+02,1.088700E-01,5.156069E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269142E+01,2.399942E+01,5.261717E+01,2.357475E+03,4.923197E+02,1.216491E-01,4.823933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234569E+01,2.399938E+01,5.441162E+01
12:00:00,2.110303E+03,5.383151E+02,1.088966E-01,5.274592E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269314E+01,2.399942E+01,5.246139E+01,2.357795E+03,5.055471E+02,1.216656E-01,4.953539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234683E+01,2.399938E+01,5.416286E+01
12:10:00,2.110795E+03,5.501052E+02,1.089220E-01,5.390115E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269482E+01,2.399942E+01,5.231355E+01,2.358094E+03,5.186255E+02,1.216810E-01,5.081686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234787E+01,2.399938E+01,5.392993E+01
12:20:00,2.111266E+03,5.615852E+02,1.089463E-01,5.502612E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269643E+01,2.399930E+01,5.221440E+01,2.358372E+03,5.315609E+02,1.216953E-01,5.208442E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234884E+01,2.399926E+01,5.377502E+01
12:30:00,2.111717E+03,5.727108E+02,1.089696E-01,5.611647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269798E+01,2.399918E+01,5.209367E+01,2.358632E+03,5.443125E+02,1.217088E-01,5.333410E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.234974E+01,2.399913E+01,5.358819E+01
12:40:00,2.112152E+03,5.834463E+02,1.089920E-01,5.716860E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.269948E+01,2.399918E+01,5.196384E+01,2.358875E+03,5.568580E+02,1.217213E-01,5.456358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235057E+01,2.399914E+01,5.338844E+01
12:50:00,2.112570E+03,5.937772E+02,1.090136E-01,5.818109E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270092E+01,2.399919E+01,5.184268E+01,2.359104E+03,5.691959E+02,1.217331E-01,5.577272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235135E+01,2.399914E+01,5.320247E+01
13:00:00,2.112974E+03,6.036776E+02,1.090344E-01,5.915139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270231E+01,2.399919E+01,5.172944E+01,2.359318E+03,5.813137E+02,1.217442E-01,5.696031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235208E+01,2.399915E+01,5.302864E+01
13:10:00,2.113364E+03,6.130767E+02,1.090546E-01,6.007259E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270366E+01,2.399919E+01,5.162386E+01,2.359520E+03,5.931329E+02,1.217546E-01,5.811864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235276E+01,2.399915E+01,5.286610E+01
13:20:00,2.113741E+03,6.219498E+02,1.090740E-01,6.094212E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270496E+01,2.399920E+01,5.152642E+01,2.359711E+03,6.046387E+02,1.217644E-01,5.924613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235340E+01,2.399915E+01,5.271508E+01
13:30:00,2.114107E+03,6.303298E+02,1.090929E-01,6.176322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270621E+01,2.399920E+01,5.143684E+01,2.359891E+03,6.158858E+02,1.217737E-01,6.034818E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235399E+01,2.399916E+01,5.257479E+01
13:40:00,2.114462E+03,6.382367E+02,1.091112E-01,6.253797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270743E+01,2.399920E+01,5.135424E+01,2.360061E+03,6.269771E+02,1.217825E-01,6.143495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235456E+01,2.399916E+01,5.244370E+01
13:50:00,2.114807E+03,6.456895E+02,1.091290E-01,6.326821E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270861E+01,2.399920E+01,5.127784E+01,2.360222E+03,6.380240E+02,1.217908E-01,6.251738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235509E+01,2.399916E+01,5.232000E+01
14:00:00,2.115142E+03,6.528055E+02,1.091463E-01,6.396546E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.270976E+01,2.399920E+01,5.121537E+01,2.360375E+03,6.492458E+02,1.217987E-01,6.361694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235560E+01,2.399915E+01,5.221669E+01
14:10:00,2.115468E+03,6.592892E+02,1.091631E-01,6.460133E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271087E+01,2.399869E+01,5.116613E+01,2.360521E+03,6.603573E+02,1.218062E-01,6.470633E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235608E+01,2.399860E+01,5.213179E+01
14:20:00,2.115785E+03,6.651609E+02,1.091795E-01,6.517726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271195E+01,2.399866E+01,5.110426E+01,2.360660E+03,6.715603E+02,1.218134E-01,6.580473E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235653E+01,2.399857E+01,5.202215E+01
14:30:00,2.116095E+03,6.704534E+02,1.091955E-01,6.569645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271300E+01,2.399866E+01,5.104916E+01,2.360792E+03,6.828042E+02,1.218202E-01,6.690715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235697E+01,2.399857E+01,5.191815E+01
14:40:00,2.116396E+03,6.751807E+02,1.092111E-01,6.616025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271403E+01,2.399867E+01,5.100032E+01,2.360919E+03,6.940204E+02,1.218268E-01,6.800687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235738E+01,2.399858E+01,5.181939E+01
14:50:00,2.116691E+03,6.793326E+02,1.092262E-01,6.656767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271502E+01,2.399868E+01,5.095678E+01,2.361039E+03,7.050777E+02,1.218330E-01,6.909101E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235777E+01,2.399858E+01,5.172520E+01
15:00:00,2.116978E+03,6.828074E+02,1.092410E-01,6.690873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271600E+01,2.399868E+01,5.091771E+01,2.361155E+03,7.157104E+02,1.218390E-01,7.013356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235814E+01,2.399858E+01,5.163514E+01
15:10:00,2.117258E+03,6.857146E+02,1.092555E-01,6.719361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271694E+01,2.399869E+01,5.088250E+01,2.361266E+03,7.258965E+02,1.218447E-01,7.113175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235850E+01,2.399858E+01,5.154908E+01
15:20:00,2.117532E+03,6.880394E+02,1.092696E-01,6.742139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271787E+01,2.399869E+01,5.085247E+01,2.361373E+03,7.353212E+02,1.218502E-01,7.205527E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235885E+01,2.399859E+01,5.146921E+01
15:30:00,2.117799E+03,6.897411E+02,1.092835E-01,6.758810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271877E+01,2.399870E+01,5.082811E+01,2.361475E+03,7.438731E+02,1.218555E-01,7.289325E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235918E+01,2.399860E+01,5.139673E+01
15:40:00,2.118061E+03,6.907992E+02,1.092970E-01,6.769174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.271965E+01,2.399871E+01,5.080904E+01,2.361574E+03,7.513758E+02,1.218606E-01,7.362842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235949E+01,2.399860E+01,5.133184E+01
15:50:00,2.118317E+03,6.912109E+02,1.093102E-01,6.773204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272052E+01,2.399871E+01,5.079456E+01,2.361668E+03,7.576874E+02,1.218655E-01,7.424687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.235980E+01,2.399861E+01,5.127435E+01
16:00:00,2.118567E+03,6.909737E+02,1.093231E-01,6.770875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272136E+01,2.399872E+01,5.078402E+01,2.361760E+03,7.626816E+02,1.218702E-01,7.473621E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236009E+01,2.399862E+01,5.122401E+01
16:10:00,2.118812E+03,6.903423E+02,1.093357E-01,6.764684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272218E+01,2.399872E+01,5.077691E+01,2.361848E+03,7.665714E+02,1.218747E-01,7.511732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236037E+01,2.399863E+01,5.118072E+01
16:20:00,2.119051E+03,6.890326E+02,1.093481E-01,6.751847E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272299E+01,2.399873E+01,5.077340E+01,2.361933E+03,7.690416E+02,1.218791E-01,7.535932E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236064E+01,2.399864E+01,5.114503E+01
16:30:00,2.119286E+03,6.871888E+02,1.093602E-01,6.733776E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272378E+01,2.399874E+01,5.077467E+01,2.362015E+03,7.701987E+02,1.218834E-01,7.547264E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236090E+01,2.399865E+01,5.111814E+01
16:40:00,2.096175E+03,7.038778E+02,1.081676E-01,6.897307E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099565E+01,4.272455E+01,2.399874E+01,5.078043E+01,2.362098E+03,7.701615E+02,1.218876E-01,7.546892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236115E+01,2.399866E+01,5.109981E+01
16:50:00,2.072390E+03,7.206365E+02,1.069405E-01,7.061515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099591E+01,4.315127E+01,2.399879E+01,5.138196E+01,2.362180E+03,7.690788E+02,1.218919E-01,7.536243E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236141E+01,2.399892E+01,5.108658E+01
17:00:00,2.048183E+03,7.377819E+02,1.056918E-01,7.229491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099613E+01,4.374336E+01,2.399897E+01,5.193850E+01,2.362261E+03,7.672630E+02,1.218960E-01,7.518378E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236166E+01,2.399920E+01,5.108272E+01
17:10:00,2.017168E+03,7.618011E+02,1.040920E-01,7.464841E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099642E+01,4.426930E+01,2.399883E+01,5.249517E+01,2.357898E+03,7.693294E+02,1.216709E-01,7.538555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099530E+01,4.236191E+01,2.399919E+01,5.107836E+01
17:20:00,1.984947E+03,7.877420E+02,1.024302E-01,7.719035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099674E+01,4.463931E+01,2.399873E+01,5.288270E+01,2.352670E+03,7.721329E+02,1.214012E-01,7.565956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099535E+01,4.234914E+01,2.399918E+01,5.105838E+01
17:30:00,1.951896E+03,8.153914E+02,1.007259E-01,7.989979E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099694E+01,4.487813E+01,2.399868E+01,5.314946E+01,2.346816E+03,7.756174E+02,1.210991E-01,7.600032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099536E+01,4.232911E+01,2.399918E+01,5.103299E+01
17:40:00,1.693319E+03,1.069298E+03,8.738293E-02,1.047840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099706E+01,4.503303E+01,2.399769E+01,5.321783E+01,2.340427E+03,7.798857E+02,1.207695E-01,7.641789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099535E+01,4.230852E+01,2.399918E+01,5.101097E+01
17:50:00,1.658621E+03,1.100336E+03,8.559517E-02,1.078276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,4.564599E+01,2.399746E+01,5.300594E+01,2.333580E+03,7.849880E+02,1.204162E-01,7.691752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099535E+01,4.229050E+01,2.399919E+01,5.099187E+01
18:00:00,1.623906E+03,1.132612E+03,8.380502E-02,1.109912E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099777E+01,4.638781E+01,2.399838E+01,5.352819E+01,2.326333E+03,7.907993E+02,1.200423E-01,7.748695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099534E+01,4.227549E+01,2.399919E+01,5.097457E+01
18:10:00,1.573367E+03,1.180829E+03,8.119811E-02,1.157172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099795E+01,4.701408E+01,2.399811E+01,5.436544E+01,2.323176E+03,7.925762E+02,1.198795E-01,7.766107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099534E+01,4.226295E+01,2.399919E+01,5.095910E+01
18:20:00,1.522965E+03,1.228742E+03,7.859830E-02,1.204131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099835E+01,4.784524E+01,2.399826E+01,5.513984E+01,2.320571E+03,7.936010E+02,1.197450E-01,7.776128E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.225225E+01,2.399934E+01,5.094755E+01
18:30:00,1.472515E+03,1.276110E+03,7.599605E-02,1.250553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099869E+01,4.869772E+01,2.399837E+01,5.570830E+01,2.318311E+03,7.937287E+02,1.196284E-01,7.777349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.224297E+01,2.399942E+01,5.094277E+01
18:40:00,1.670153E+03,1.078609E+03,8.619685E-02,1.056991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,4.941748E+01,2.399828E+01,5.618142E+01,2.316329E+03,7.922844E+02,1.195261E-01,7.763165E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.223484E+01,2.399943E+01,5.094408E+01
