Time,FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Latent Heat Load [W],FIRST_FLOOR_ZONE::Des Latent Cool Load [W],FIRST_FLOOR_ZONE::Des Latent Heat Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Latent Cool Mass Flow [kg/s],FIRST_FLOOR_ZONE::Des Heat Load No DOAS [W],FIRST_FLOOR_ZONE::Des Sens Cool Load No DOAS [W],FIRST_FLOOR_ZONE::Des Latent Heat Load No DOAS [W],FIRST_FLOOR_ZONE::Des Latent Cool Load No DOAS [W],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],FIRST_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Latent Heat Load [W],SECOND_FLOOR_ZONE::Des Latent Cool Load [W],SECOND_FLOOR_ZONE::Des Latent Heat Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Latent Cool Mass Flow [kg/s],SECOND_FLOOR_ZONE::Des Heat Load No DOAS [W],SECOND_FLOOR_ZONE::Des Sens Cool Load No DOAS [W],SECOND_FLOOR_ZONE::Des Latent Heat Load No DOAS [W],SECOND_FLOOR_ZONE::Des Latent Cool Load No DOAS [W],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Temperature [C],SECOND_FLOOR_ZONE:OTTAWA INTL AP ANN CLG .4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
18:50:00,1.643888E+03,1.103493E+03,8.484126E-02,1.081363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099933E+01,4.996642E+01,2.399823E+01,5.651893E+01,2.314573E+03,7.889442E+02,1.194354E-01,7.730406E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099533E+01,4.222769E+01,2.399943E+01,5.095436E+01
19:00:00,1.617443E+03,1.125701E+03,8.347778E-02,1.103129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099956E+01,5.037026E+01,2.399820E+01,5.676847E+01,2.313004E+03,7.832663E+02,1.193545E-01,7.674738E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.222137E+01,2.399944E+01,5.097449E+01
19:10:00,1.613066E+03,1.123515E+03,8.325317E-02,1.100986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099973E+01,5.066827E+01,2.399818E+01,5.696551E+01,2.311593E+03,7.753415E+02,1.192817E-01,7.597055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.221575E+01,2.399945E+01,5.100531E+01
19:20:00,1.609246E+03,1.116664E+03,8.305713E-02,1.094273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099985E+01,5.089196E+01,2.399819E+01,5.714060E+01,2.310316E+03,7.643378E+02,1.192157E-01,7.489223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.221073E+01,2.399945E+01,5.104869E+01
19:30:00,1.605832E+03,1.104933E+03,8.288182E-02,1.082781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099994E+01,5.106228E+01,2.399820E+01,5.732201E+01,2.309152E+03,7.498507E+02,1.191557E-01,7.347268E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.220622E+01,2.399947E+01,5.110891E+01
19:40:00,1.602772E+03,1.088086E+03,8.272461E-02,1.066273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100001E+01,5.119280E+01,2.399822E+01,5.752357E+01,2.308092E+03,7.316975E+02,1.191009E-01,7.169392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.220215E+01,2.399948E+01,5.118881E+01
19:50:00,1.600005E+03,1.068364E+03,8.258232E-02,1.046947E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100006E+01,5.129289E+01,2.399822E+01,5.774594E+01,2.307121E+03,7.110647E+02,1.190508E-01,6.967220E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.219846E+01,2.399949E+01,5.128820E+01
20:00:00,1.597479E+03,1.046895E+03,8.245235E-02,1.025907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100010E+01,5.136955E+01,2.399822E+01,5.796808E+01,2.306226E+03,6.887630E+02,1.190047E-01,6.748694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.219511E+01,2.399950E+01,5.140052E+01
20:10:00,1.616713E+03,1.003089E+03,8.344540E-02,9.829771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100014E+01,5.142821E+01,2.399838E+01,5.812403E+01,2.305399E+03,6.654407E+02,1.189620E-01,6.520169E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.219206E+01,2.399950E+01,5.152091E+01
20:20:00,1.636451E+03,9.600670E+02,8.446438E-02,9.408129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100017E+01,5.107038E+01,2.399849E+01,5.814118E+01,2.304631E+03,6.422905E+02,1.189223E-01,6.293331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.218924E+01,2.399951E+01,5.164691E+01
20:30:00,1.656581E+03,9.185065E+02,8.550346E-02,9.000814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100003E+01,5.053538E+01,2.399852E+01,5.816400E+01,2.303914E+03,6.199904E+02,1.188853E-01,6.074824E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.218664E+01,2.399952E+01,5.177777E+01
20:40:00,1.677031E+03,8.794784E+02,8.655881E-02,8.618316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099981E+01,5.004100E+01,2.399854E+01,5.823235E+01,2.303238E+03,5.993563E+02,1.188504E-01,5.872642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.218421E+01,2.399952E+01,5.191342E+01
20:50:00,1.697757E+03,8.412166E+02,8.762823E-02,8.243363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099960E+01,4.966386E+01,2.399828E+01,5.830091E+01,2.302599E+03,5.795332E+02,1.188175E-01,5.678414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.218193E+01,2.399944E+01,5.201206E+01
21:00:00,1.718723E+03,8.032559E+02,8.870984E-02,7.871395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099943E+01,4.939596E+01,2.399800E+01,5.841373E+01,2.301994E+03,5.601431E+02,1.187862E-01,5.488436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099532E+01,4.217980E+01,2.399935E+01,5.214388E+01
21:10:00,1.718344E+03,7.869329E+02,8.868961E-02,7.711487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.920598E+01,2.399800E+01,5.856152E+01,2.301421E+03,5.409307E+02,1.187567E-01,5.300201E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.217780E+01,2.399936E+01,5.229856E+01
21:20:00,1.717835E+03,7.710076E+02,8.866264E-02,7.555487E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.906737E+01,2.399801E+01,5.872445E+01,2.300891E+03,5.218781E+02,1.187293E-01,5.113530E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.217591E+01,2.399937E+01,5.245760E+01
21:30:00,1.717247E+03,7.554326E+02,8.863159E-02,7.402921E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099917E+01,4.896349E+01,2.399803E+01,5.889891E+01,2.300389E+03,5.029974E+02,1.187034E-01,4.928542E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.217416E+01,2.399938E+01,5.262120E+01
21:40:00,1.716617E+03,7.402110E+02,8.859856E-02,7.253819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.888461E+01,2.399804E+01,5.908247E+01,2.299922E+03,4.843307E+02,1.186793E-01,4.745652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.217253E+01,2.399939E+01,5.278955E+01
21:50:00,1.715966E+03,7.253153E+02,8.856455E-02,7.107876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.882463E+01,2.399805E+01,5.927303E+01,2.299490E+03,4.659003E+02,1.186570E-01,4.565068E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.217100E+01,2.399940E+01,5.296269E+01
22:00:00,1.715302E+03,7.108478E+02,8.853003E-02,6.966092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099906E+01,4.877914E+01,2.399805E+01,5.946888E+01,2.299088E+03,4.477819E+02,1.186363E-01,4.387532E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216959E+01,2.399941E+01,5.314061E+01
22:10:00,1.737937E+03,6.780590E+02,8.969804E-02,6.644749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,4.874473E+01,2.399824E+01,5.958262E+01,2.298700E+03,4.301634E+02,1.186162E-01,4.214896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216826E+01,2.399942E+01,5.332303E+01
22:20:00,1.761216E+03,6.454638E+02,9.089925E-02,6.325287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,4.823728E+01,2.399845E+01,5.936134E+01,2.298313E+03,4.130694E+02,1.185963E-01,4.047399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216698E+01,2.399943E+01,5.350893E+01
22:30:00,1.784945E+03,6.132213E+02,9.212359E-02,6.009278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099873E+01,4.754348E+01,2.399853E+01,5.905730E+01,2.297942E+03,3.965252E+02,1.185771E-01,3.885289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216571E+01,2.399944E+01,5.369785E+01
22:40:00,1.809045E+03,5.813624E+02,9.336687E-02,5.697025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099841E+01,4.692160E+01,2.399858E+01,5.884720E+01,2.297577E+03,3.805373E+02,1.185583E-01,3.728630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216446E+01,2.399945E+01,5.388986E+01
22:50:00,1.833460E+03,5.499104E+02,9.462613E-02,5.388759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.645739E+01,2.399862E+01,5.871761E+01,2.297218E+03,3.651113E+02,1.185398E-01,3.577478E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216325E+01,2.399946E+01,5.408502E+01
23:00:00,1.858146E+03,5.188743E+02,9.589925E-02,5.084567E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099790E+01,4.613478E+01,2.399866E+01,5.864639E+01,2.296867E+03,3.502402E+02,1.185217E-01,3.431763E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216210E+01,2.399947E+01,5.428340E+01
23:10:00,1.889519E+03,4.821048E+02,9.751726E-02,4.724209E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099774E+01,4.591131E+01,2.399889E+01,5.854638E+01,2.300971E+03,3.315091E+02,1.187335E-01,3.248225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099531E+01,4.216100E+01,2.399950E+01,5.449244E+01
23:20:00,1.921986E+03,4.450570E+02,9.919150E-02,4.361132E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099743E+01,4.531427E+01,2.399915E+01,5.818325E+01,2.305956E+03,3.125103E+02,1.189906E-01,3.062065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099526E+01,4.217327E+01,2.399953E+01,5.473663E+01
23:30:00,1.955201E+03,4.079138E+02,1.009043E-01,3.997124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099711E+01,4.459525E+01,2.399921E+01,5.776326E+01,2.311580E+03,2.934117E+02,1.192808E-01,2.874925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099526E+01,4.219297E+01,2.399955E+01,5.500143E+01
23:40:00,1.989053E+03,3.707328E+02,1.026498E-01,3.632749E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099675E+01,4.398125E+01,2.399927E+01,5.743623E+01,2.317750E+03,2.742681E+02,1.195991E-01,2.687346E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099526E+01,4.221327E+01,2.399956E+01,5.527200E+01
23:50:00,2.023457E+03,3.336276E+02,1.044238E-01,3.269120E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099642E+01,4.353927E+01,2.399928E+01,5.721136E+01,2.324389E+03,2.551684E+02,1.199417E-01,2.500198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.223096E+01,2.399957E+01,5.551092E+01
24:00:00,2.058343E+03,2.964527E+02,1.062226E-01,2.904833E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099618E+01,4.324388E+01,2.399884E+01,5.706936E+01,2.331440E+03,2.360250E+02,1.203054E-01,2.312630E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099527E+01,4.224556E+01,2.399931E+01,5.572095E+01
Peak,2.119286E+03,1.276110E+03,1.093602E-01,1.250553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.362261E+03,7.937287E+02,1.218960E-01,7.777349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,9.205455E-02,1.052660E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.026067E-01,6.546628E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
